# 一体化微机房外部使用环境及场地要求

适用项目：40 kW 高密度 AI 一体化微模块机房定制方案
用途：现场条件确认、土建/机电深化、供应商技术交底及验收
脱敏说明：本文已删除设备品牌、产品系列、具体型号及项目识别代号，仅保留场地设计所需的通用技术参数。

## 一、结论

一体化微机房不应直接暴露在高粉尘厂房环境中。原方案配置的冷热通道封闭，主要用于隔离冷热气流，不能替代防尘机房，也不能视为气密防护外壳。

如厂房存在持续扬尘、肉眼可见粉尘、金属粉尘、导电粉尘、油雾、腐蚀性气体或生产清扫时粉尘明显升高，应在微模块外围设置独立、完整、密闭的机房隔断，并配置过滤送风和微正压。仅做半高隔墙、开放吊顶隔断或普通玻璃围挡不能满足防尘要求。

即使现场粉尘不明显，也建议将微模块与生产区、仓储区、装卸区分隔。只有经现场检测并由服务器、UPS、精密空调及微模块供应商共同确认环境条件长期合格时，方可评估不设置外围独立隔断。

## 二、原技术方案明确的条件

以下要求来自项目原始定制技术方案，引用时已作数据脱敏：

1. 微模块采用冷热通道封闭；服务器前进风、后出风。
2. 所有空 U 位安装盲板，柜底、柜顶走线孔封堵。
3. 服务器送风温度宜为 22～24 ℃，相对湿度宜为 40%～60%；最终以服务器厂商环境规范为准。
4. 原始方案冷通道净宽不小于 1100 mm、推荐 1200 mm，热通道不小于 900 mm、推荐 1000 mm。结合单排前部送风的类似案例，本项目宜将前置封闭冷通道加宽至 1500 mm；大风量或频繁运维场景可按 1800 mm 深化。
5. 配置 3 台 25 kW 级行级精密空调，按 N+1 运行；任一台退出后，剩余可用制冷量不低于 50 kW。
6. 3 套室外机应按厂家要求满足安装净距、平台承重、防振和检修条件。
7. 冷媒管路的管长、落差和弯头数量应满足厂家限制；室外温度低于 -15 ℃或管长超过 30 m 时配置相应组件。
8. 冷凝水优先采用重力排水，并设置高水位报警和水浸传感器。
9. 两路市电为 380/220 V、TN-S，每路不小于 160 A，并配置 II 类 SPD、计量、维修旁路和 EPO 联动。
10. 精密空调不得由 UPS 电池供电；采用发电机时，发电机接管后至少恢复两台关键空调及 UPS 输入。
11. 建筑及机电专业负责市电、结构承重、消防、室外机平台、排水和报审；施工图、保护配合、承重、暖通管路和消防合规须由有资质单位结合现场完成。

说明：22～24 ℃是服务器进风/送风控制目标，不能直接等同于隔断外或整个厂房的环境温度要求。外围房间允许温度、设备降额边界及极限工况，应由微模块集成商结合 UPS、电池、精密空调和室外机型号书面确认。

## 三、外围环境与隔断要求

### 3.1 位置与建筑条件

1. 微机房应设置在室内稳定区域，避开室外直接暴露、装卸口、经常开启的大门、生产扬尘源、喷涂区、焊接区、打磨区、锅炉或高温设备、强振动设备及腐蚀性物质存放区。
2. 不得受雨淋、日晒、屋面渗漏、地面积水、蒸汽、油雾或冷凝水影响；不宜设置在卫生间、淋浴间、水箱、水泵房及主要水管正下方。
3. 外围空间应无易燃易爆危险环境。存在爆炸性粉尘或气体时，普通微模块不能直接使用，必须另行进行危险区域划分和防爆专项设计。
4. 隔断范围应满足设备运输、安装、开门、检修和更换需求，不得只按柜体外轮廓贴边施工。
5. 设备搬运路线的门宽、门高、转弯半径、电梯/吊装能力和地面承载力，应按最大单件设备尺寸与重量复核。

### 3.2 粉尘与空气质量

1. 外围机房内不得有肉眼可见的持续悬浮粉尘、明显积尘、金属屑、导电粉尘、纤维粉尘、油雾或腐蚀性气体。
2. 现场应在正常生产、峰值生产和清扫工况下检测颗粒物；检测结果应提交服务器、UPS、精密空调及微模块供应商确认。最终限值以设备厂商要求和项目适用规范中较严格者为准。
3. 金属粉尘、碳粉、导电粉尘和腐蚀性粉尘不应只依据普通颗粒物浓度判断。只要存在进入设备并造成短路、散热恶化或腐蚀的可能，就应采取独立密闭隔断。
4. 严禁将未经处理的厂房空气直接作为微机房补风。新风或补风应经过过滤，并保证过滤器可检查、可更换且有压差或堵塞提示。
5. 建议采用“初效预过滤 + 中效过滤”的两级过滤方案；具体过滤等级、风量和更换周期由暖通设计单位根据现场颗粒物检测结果确定，并经设备供应商确认。
6. 外围机房宜维持相对相邻厂房区域的微正压，建议设计值为 5～10 Pa。压差应可监测；门开启、过滤器堵塞及排风运行时不得长期形成负压。
7. 不得用提高正压的方式替代源头除尘。生产除尘系统应独立设置，机房应与生产扬尘源保持物理隔离。

### 3.3 高粉尘厂房的隔断做法

当符合下列任一条件时，外围密闭隔断应作为必选项：

- 正常生产或清扫时存在可见扬尘；
- 设备表面短期内出现明显积灰；
- 存在金属、碳、石墨、煤、纺织纤维、木材、水泥、矿物等粉尘；
- 存在油雾、酸碱雾、盐雾、硫化物等腐蚀性污染物；
- 现场空气质量不能提供长期检测记录，或设备厂商拒绝书面确认可直接部署。

隔断应满足以下要求：

1. 隔断从结构地面连续封闭至结构顶板；若接至吊顶，必须确认吊顶上方同样形成连续、密闭、洁净的封闭空间。
2. 墙体、吊顶和门采用不燃或难燃、低发尘、易清洁材料；耐火等级及耐火极限由消防设计确定。
3. 板缝、墙地交界、门框、线缆孔、桥架孔、冷媒管孔、排水孔和其他穿墙处全部密封；防火分隔处采用合格防火封堵。
4. 设置带密封条的自闭门。粉尘特别严重时，入口设置双门缓冲间/风淋或换鞋区域，避免两道门同时开启。
5. 室内地面应平整、耐磨、不起尘、抗静电并易于清洁；入口可设置粘尘垫。不得采用会持续掉粉的裸露混凝土地面或墙面。
6. 过滤补风量应覆盖门缝和孔洞渗漏并维持微正压。禁止将普通轴流风机直接从厂房抽取含尘空气送入隔断。
7. 隔断内不设置与设备无关的工艺水管、蒸汽管、压缩空气排放口、排烟口或生产排风口。
8. 门禁、压差、温湿度、烟感及水浸信号宜接入统一动环平台。

### 3.4 温湿度、结露与散热

1. 微模块运行期间，服务器进风温度宜稳定在 22～24 ℃，相对湿度宜为 40%～60%，并以服务器厂商允许范围为最终依据。
2. 应避免温湿度快速变化和任何结露。冷媒管、阀件和低温表面应完整保温，穿墙处不得形成凝露滴水。
3. 外围隔断不能阻塞精密空调循环风路、综合柜散热、UPS/电池散热或设备检修风道。
4. 应按厂房夏季最高温度、冬季最低温度、海拔、冷媒管长和室外机热风回流条件校核制冷能力及降额；不能仅按额定工况选型。
5. 外围空间在停机、断电及发电机切换期间的温升应校核。应制定高温告警、降载和有序关机策略。

### 3.5 单排前部送风与通风量要求

1. 参考类似案例采用单排机柜、前部封闭送风/冷通道。前部冷通道不仅承担人员通行，还承担较大循环风量的均压和分配，因此本项目推荐净宽 1500 mm；若单柜风量大、柜列两端温差明显或需频繁运维，可按 1800 mm 深化。原方案 1200 mm 仅作为紧凑布置下限，不作为本项目优选值。
2. “前部加大通风量”应理解为精密空调在微模块内部的循环制冷风量，不是大量引入厂房空气。高粉尘厂房的室外补风仅用于人员卫生和维持 5～10 Pa 微正压，必须经过过滤；不得把未经处理的厂房空气直接送入冷通道。
3. 循环风量应按显热负荷计算：`V = Q / (ρ × cp × ΔT)`。按空气密度 1.2 kg/m³、比热 1.005 kJ/(kg·K)，40 kW IT 热负荷在送回风温差 10 K 时理论风量约 11,900 m³/h，在温差 8 K 时约 14,900 m³/h，在温差 6 K 时约 19,900 m³/h。
4. 考虑漏风、风量不均、滤网阻力、海拔和设备余量，正常运行的总有效循环风量建议按理论值的 1.10～1.20 倍校核。以 8～10 K 温差为设计工况时，建议有效循环风量约 13,000～18,000 m³/h；最终以服务器实际进排风温差和空调厂家选型数据为准。
5. N+1 条件下停运任意 1 台空调后，剩余 2 台不仅应满足不低于 50 kW 的显冷量，还应提供满足 40 kW IT 热负荷的有效循环风量。供应商应同时提交制冷量和风量校核，不得只按名义制冷功率验收。
6. 前置冷通道应保持全高或顶部封闭，柜列前门至通道内不得设置阻挡送风的实墙、储物柜或大截面管线。送风口、回风口和空调出风方向应避免短路，必要时设置均流板或导流构件。
7. 温度监测应至少覆盖冷通道首端、中部、末端，并在高、中、低三个高度布点；建议高度约为 0.2 m、1.2 m、1.8 m。满载与单台空调停机验收时，应检查各服务器进风温度及柜列前后温差，不得只读取空调回风温度。
8. 精密空调的额定风量、机外余压、最低稳定风量、风机冗余及联控逻辑应写入技术响应表。若采用地板下送风、顶部送风或其他气流形式，应重新计算通道尺寸和静压，不能直接套用本节数值。

### 3.6 室外机与排水

1. 3 套室外机应安装在通风良好、无热风短路的位置，并满足厂家前后左右净距和检修抽换空间。
2. 室外机平台、支架和基础应校核设备重量、运行振动、风荷载及维护荷载，并采取防振、防腐和可靠固定措施。
3. 室外机不宜靠近含尘排风口、腐蚀性排风口、油烟口或高温排风口；无法避开时应重新选址或进行专项防护，且不得影响换热。
4. 冷凝水采用有组织排水，优先重力排放；排水管应有坡度、防倒坡、防堵和必要的防冻措施，不得排至设备基础或人员通道。
5. 设置高水位报警和水浸检测，报警接入动环；排水泵仅在无法重力排水时采用，并明确电源及故障报警。

## 四、占地面积、高度与运输尺寸

### 4.1 尺寸计算依据

原始方案明确的信息为：6 台 IT 柜、1 台综合柜、3 台行级精密空调及 1 个预留 IT 柜位沿单列布置；IT 柜为 800 mm 宽 × 1400 mm 深、42U；热通道推荐净宽 1000 mm。结合单排前部送风案例，前置封闭冷通道由原推荐 1200 mm 加宽至 1500 mm；大风量增强档可采用 1800 mm。综合柜、行级空调和通道封闭结构的最终宽度、高度未在原始方案中给出，因此占地与高度应按“确定值 + 规划估算值”控制。

规划阶段暂按综合柜宽 800 mm、每台行级空调宽 300 mm、每个预留柜位宽 800 mm 估算。以上三个宽度不是设备定型参数，采购前必须用集成商盖章确认的总装图复核。

| 尺寸项目 | 计算方法 | 规划结果 | 属性 |
| --- | --- | --- | --- |
| 设备列长度 | 综合柜 0.8 m + IT 柜 6 × 0.8 m + 空调 3 × 0.3 m + 预留柜位 0.8 m | 约 7.3 m | 估算值 |
| 紧凑档核心宽度 | 热通道 1.0 m + 柜深 1.4 m + 冷通道 1.2 m | 约 3.6 m | 原方案紧凑下限 |
| 推荐档核心宽度 | 热通道 1.0 m + 柜深 1.4 m + 前置冷通道 1.5 m | 约 3.9 m | 本项目推荐值 |
| 增强档核心宽度 | 热通道 1.0 m + 柜深 1.4 m + 前置冷通道 1.8 m | 约 4.2 m | 大风量/频繁运维 |
| 推荐档核心设备包络 | 设备列长度 7.3 m × 核心宽度 3.9 m | 约 28.5 ㎡ | 不含外围检修及隔断 |
| 推荐房间净长度 | 设备列 7.3 m + 两端检修/安装余量合计不小于 1.2 m | 不小于 8.5 m | 土建预留值 |
| 推荐房间净宽度 | 推荐核心宽度 3.9 m + 隔断、安装及辅助维护余量合计约 1.4 m | 不小于 5.3 m | 土建预留值 |
| 推荐主机房净面积 | 8.5 m × 5.3 m | 不小于 45.1 ㎡ | 不含独立室外机平台 |
| 增强档主机房净面积 | 8.5 m × 5.6 m | 不小于 47.6 ㎡ | 前置冷通道 1.8 m |
| 高粉尘场景总预留 | 推荐主机房 + 双门缓冲间/换鞋区约 3～6 ㎡ | 建议 48～52 ㎡ | 建议值 |

注：设备列若不包含 1 个预留柜位，估算长度可减少约 0.8 m，但不建议在土建阶段取消该预留；UPS 电池柜如不能集成在综合柜内，必须按最终数量和厂家维护距离另行增加房间面积，不能塞入上述通道范围。

### 4.2 平面布置与面积控制

1. 推荐主机房室内净尺寸按不小于 8500 mm（长）× 5300 mm（宽）控制，对应净面积不小于 45.1 ㎡。这里的“净尺寸”指墙面、柱面及完成面之间的实际可用尺寸，不含墙体厚度。若采用 1800 mm 前置冷通道，净宽宜增加至 5600 mm，净面积约 47.6 ㎡。
2. 推荐档设备核心区约为 7300 mm × 3900 mm，约 28.5 ㎡。该面积只覆盖设备列、1500 mm 前置冷通道和 1000 mm 热通道，不可直接作为房间建筑面积。
3. 设备列两端合计应预留不小于 1200 mm 的安装及检修余量；任何一端不宜小于 600 mm。若厂家要求侧面抽换部件或需要转运 1400 mm 深柜体，应将主要安装端扩大至不小于 1200 mm，并相应增加房间净长度。
4. 热通道净宽按 1000 mm 控制且不得小于 900 mm；前置封闭冷通道净宽推荐 1500 mm，大风量或频繁运维场景推荐 1800 mm，受场地限制时不得小于 1200 mm。门扇、桥架立柱、消防设施和管线不得侵入通道净宽。
5. 外围隔断、墙柱、门垛和装饰完成面不能计入设备包络或通道净尺寸。方案阶段建议另保留约 5%～10% 的平面调整余量，以消化最终柜宽、空调宽度及墙体误差。
6. 高粉尘厂房应在主机房入口增设双门缓冲间，建议净面积 3～6 ㎡，参考净尺寸不小于 1500 mm × 2000 mm；两道门不宜同时开启。需设置风淋或更衣设施时，应按所选成品尺寸扩大。
7. 3 台室外冷凝机组的平台面积不计入上述 45.1 ㎡。平台尺寸应按最终室外机外形、厂家净距、检修抽换方向和热风回流校核后单独计算。

### 4.3 高度、净高和顶部空间

1. 42U 只表示机柜内部安装高度，不等于机柜外形高度。常规 42U 机柜外高约 2000～2200 mm，本文规划阶段按不超过 2200 mm 估算，最终以供货图为准。
2. 机柜顶部还需布置封闭通道顶棚、走线架、强弱电桥架、照明、消防探测与可能的灭火管线。设备最高点以上应保留安装和检修空间，不得将桥架或喷头紧贴通道顶棚。
3. 主机房完成面至最低障碍物的室内净高建议不小于 3000 mm；当采用顶部走线架、多层桥架、吊顶或顶部消防管网时，建议净高 3200～3500 mm。
4. 若设置吊顶，吊顶下净高仍应满足上一条要求，且吊顶上方应另留管线安装和检修空间。通常建议结构层高不小于 3500 mm；系统较复杂或顶部管线交叉较多时，宜按 3800～4200 mm 预留。
5. “净高”应从最终地面完成面量至最低的梁底、吊顶、风管、桥架、喷淋干管或其他固定障碍物，不得仅采用楼层标高差。
6. 隔断应从结构地面连续封闭至结构顶板。因防尘要求设置吊顶时，吊顶以上空间也必须保持密闭洁净，不能与含尘厂房空间连通。
7. 顶部桥架与通道顶棚、机柜顶部、消防喷头及灯具的距离，应由集成商和各专业在综合管线图中确认。任何顶部设施均不得影响柜顶进线、盲板封堵或模块拆装。

### 4.4 门洞与设备运输通道

1. 由于最大 IT 柜深度为 1400 mm，主入口门洞建议净宽不小于 1500 mm、净高不小于 2300 mm，优先采用双扇门或子母门；最终按最大不可拆分设备及包装尺寸复核。
2. 如设备可以拆除包装、柜门或侧板后转运，也必须取得厂家书面运输要求，不得仅按裸机尺寸压缩门洞。
3. 从卸货点至机房的全程运输通道，建议净宽不小于 1600 mm、净高不小于 2400 mm；转弯处、坡道、电梯前室和门厅应按 1400 mm 深柜体的搬运轨迹复核。
4. 货梯、升降平台、坡道及楼板应按最大单件重量、搬运工具重量和动载系数校核。原方案中机柜静载能力不小于 1500 kg，不代表运输路线或楼板具备相同承载能力。
5. 门槛宜与地面齐平。不可避免的高差应设置满足设备重量的缓坡或可拆卸过桥板；运输通道内不得有无法拆除的管道、门吸或地面障碍物。

## 五、结构、空间和机电接口要求

### 5.1 结构与地面

1. 由结构专业按机柜、服务器、UPS、电池、配电、空调和运输安装的实际重量，分别校核楼面均布荷载、集中荷载、点荷载及运输路径荷载。
2. 原方案中“IT 柜静载不小于 1500 kg”是机柜自身承载能力，不等同于建筑楼板允许荷载，不能直接作为土建验收依据。
3. 地面应水平、无沉降、无裂缝和积水风险。设备底座、固定方式、抗震要求及架空地板方案由厂家和结构专业深化。
4. 隔断及吊顶不得把荷载未经计算地附加到微模块柜体、走线架或精密空调上。

### 5.2 空间与维护

1. 微模块内部热通道净宽不小于 900 mm（推荐 1000 mm）；结合单排前部送风案例，前置封闭冷通道净宽推荐 1500 mm，大风量或频繁运维场景推荐 1800 mm，受限场景不得小于 1200 mm。
2. 外围还应保留厂家要求的安装、开门、侧面维护、滤网更换、UPS 模块抽换、电池更换和空调检修空间。
3. 隔断门及搬运通道应能容纳最大设备，且不得与消防疏散方向、设备开门范围和检修作业面冲突。
4. 强电、弱电及 A/B 路径分层或分区敷设，穿墙和穿柜孔洞完成密封及防火封堵。

### 5.3 供配电、接地与备用电源

1. 提供两路 380/220 V 电源、TN-S 系统。原始方案提出“每路不小于 160 A”，但未明确任一路是否可独立承担整个微模块。若要求任一路失电后另一条路径承担全部负荷，必须按完整 UPS 输入、空调及辅助负荷重新计算，不能仅凭 160 A 条款承诺全容量冗余。
2. 设置 II 类 SPD、计量、维修旁路和 EPO 联动；A/B 回路、保护开关、PDU、相位和服务器 PSU 应形成可核查映射表。
3. 保护接地、等电位连接、防雷和接地电阻应按项目适用规范及设备要求设计并检测。
4. 原方案建议配置 160 kVA 柴油发电机及 ATS。最终容量应校核 UPS 输入、至少两台关键空调、照明/动环、UPS 充电、空调启动、谐波以及高温高海拔降额。
5. 精密空调不得接入 UPS 电池输出。市电中断至发电机接管期间，应验证服务器允许温升和 UPS 后备时间的配合。

### 5.4 现场容量核算与变压器接口

1. 现场提供的 25,000 kWh/日是全厂日用电量时，只能换算出约 1,042 kW 的全天平均功率，不能直接代表变压器容量，也不能代表还有 1,042 kW 可供本项目使用。变压器校核必须采用全厂 15 分钟最大需量、现有变压器容量和未来生产扩容负荷。
按功率因数 0.95 估算，1,042 kW 全天平均有功负荷对应约 1,097 kVA 平均视在负荷。若 25,000 kWh/日全部由同一组变压器承担，可作如下快速筛查；这不是最终校核：

| 现场变压器情况 | 初步判断 |
| --- | --- |
| 单台 1250 kVA | 平均负载率已约 88%，通常不具备本项目余量 |
| 单台 1600 kVA | 平均负载率约 69%，仍须查最大需量；不能仅凭日用电确认可接入 |
| 单台 2000 kVA | 平均负载率约 55%，有接入可能，但仍须核对峰值、母线和开关余量 |
| 多台并列或分段运行 | 必须确认本项目拟接母线实际承担的电量和15分钟最大需量，不能按全厂总容量平均分配 |

2. 本项目按单套 4 台高密度服务器建设，不按 25,000 kWh/日反推多套部署。负荷应采用以下三个口径管理：

| 负荷口径 | IT 功率 | 用途 |
| --- | ---: | --- |
| 当前运行口径 | 33.6 kW | 按原始资料中的服务器最大允许负载 |
| 四机最大校核口径 | 41.6 kW | 暂按每台最大输入 10.4 kW；服务器本身已超过现有 40 kW IT 设计边界 |
| 微模块连续 IT 上限 | 40 kW | 包含服务器、网络和存储；超过前必须升级并重新验收 |

3. PSU 铭牌容量合计约 64 kW 时，其中包含电源冗余，不能直接作为 IT 实际负载。只有整机厂家确认四台服务器的最大交流输入功率确实合计达到 64 kW 时，才按 64 kW 重新设计 UPS、制冷、配电、变压器及风量；现有配置不能直接承载该口径。
4. 现有 3 × 25 kW 精密空调在 N+1 工况下只剩 50 kW 名义制冷量。考虑现场高温、冷媒管长、滤网阻力和换热器污染等降额，建议连续 IT 负载控制在约 40 kW；若四台服务器按 41.6 kW 运行，则服务器本身已超过现有 40 kW IT 设计边界，更不能再直接叠加网络、存储；必须取得厂家在现场最高环境条件下的 N+1 制冷量及风量校核，否则应升级制冷系统。
5. 现场初设阶段，建议现有变压器为本微模块保留不小于 160 kVA 的可用余量；若新设项目专用变压器，建议优先选择 200 kVA 标准容量。该数值用于判断现有变压器是否有足够余量，不等于最终断路器或电缆选型值。估算边界如下：

| 负荷组成 | 初设输入功率 |
| --- | ---: |
| UPS 输入（按 40 kW IT，含损耗及受控充电） | 约 45～55 kW |
| 3 台精密空调最大输入 | 暂按 30～45 kW，必须由厂家确认 |
| 照明、动环、门禁、补风及其他辅助负荷 | 约 5～10 kW |
| 项目最大同时有功功率 | 约 80～110 kW |
| 折算容量（功率因数 0.95，并留工程余量） | 建议预留约 160 kVA |

6. 若最终确认精密空调单台最大输入明显高于 15 kW、UPS 需要大电流快速充电，或四台服务器实际输入接近 64 kW，则 160 kVA 可能不足，应依据设备最大输入表将预留提高至约 200～250 kVA。
7. 现有变压器能否接入本项目，应按下式初步判断：`可用新增容量 = 变压器额定容量 × 目标负载率 - 现有最大需量 - 已批准扩容负荷`。目标长期负载率宜由供配电设计单位确定，规划阶段可暂按 70%～80% 校核。
8. 例如现有变压器为 1600 kVA、目标负载率按 80%、全厂 15 分钟最大需量为 1050 kVA，且无其他扩容时，可用余量约为 `1600 × 80% - 1050 = 230 kVA`，可覆盖本项目 160 kVA 初设预留。若现有最大需量为 1200 kVA，则余量仅 80 kVA，不能直接接入。
9. 25,000 kWh/日可用于运行后能耗合理性校核。按本项目设施输入平均 50～65 kW、24 小时运行估算，日用电约 1,200～1,560 kWh，占全厂 25,000 kWh/日约 4.8%～6.2%。最终以服务器利用率、空调季节能效和分项电表数据为准。
10. 现场踏勘必须取得：变压器台数与铭牌容量、接线组别、阻抗、低压母线额定电流、近 12 个月 15 分钟最大需量及发生时段、功率因数、谐波、母线和开关剩余容量、上级短路容量、备用电源容量、现有及已批准扩容负荷。缺少这些数据时，只能出具现有变压器保留 160 kVA 余量或新设 200 kVA 专用变压器的规划建议，不能得出“现有变压器满足”的结论。

### 5.5 消防与安全

1. 外围隔断改变原厂房防火分区、排烟、喷淋或疏散条件时，必须由消防专业重新设计、报审和验收。
2. 配置烟感并接入动环；灭火系统类型、泄压、联动停机、EPO、门禁释放和事故排风应由消防专业与微模块集成商共同确定。
3. 所有穿越防火分隔的电缆、桥架、冷媒管和排水管均应采用与分隔等级匹配的防火封堵。
4. UPS 电池的布置、通风、温度监测、防火间距和维护方式，应以最终电池类型及厂家要求专项确认。

## 六、现场判定与验收清单

投入设备前至少完成以下确认：

| 检查项 | 验收要求 |
| --- | --- |
| 粉尘源 | 已识别生产、清扫、装卸、室外进风和工艺排风的粉尘/油雾/腐蚀风险 |
| 隔断 | 高粉尘场景已形成从结构地面至结构顶板的连续密闭分隔 |
| 孔洞 | 门缝、板缝、桥架、线缆、冷媒管、排水管孔洞均已密封和必要的防火封堵 |
| 空气过滤 | 补风经过滤；过滤器可维护，并明确更换周期和责任人 |
| 微正压 | 相对厂房维持 5～10 Pa 建议值，压差可监测，无长期负压 |
| 洁净度 | 正常、峰值及清扫工况检测合格，并获得设备供应商书面确认 |
| 温湿度 | 服务器进风宜为 22～24 ℃、40%～60% RH，无结露，告警点已设置 |
| 通道 | 前置冷通道推荐 1500 mm、增强档 1800 mm、受限时不小于 1200 mm；热通道推荐 1000 mm |
| 风量 | 40 kW 负载在 8～10 K 温差下，有效循环风量建议约 13,000～18,000 m³/h；单台空调退出后仍满足要求 |
| 温度场 | 冷通道首/中/末端及高/中/低点温度已测试，服务器进风无局部热点 |
| 占地 | 推荐主机房净尺寸不小于 8.5 m × 5.3 m，约 45.1 ㎡；最终与盖章总装图一致 |
| 高度 | 净高不小于 3.0 m，顶部管线复杂时按 3.2～3.5 m；最低障碍物已复核 |
| 运输 | 门洞及全程搬运路线满足最大不可拆分设备、包装和转弯要求 |
| 制冷 | 3 × 25 kW，N+1；停一台后仍能维持约定服务器进风条件 |
| 室外机 | 净距、承重、防振、最高/最低温降额、热风回流及检修条件已校核 |
| 排水 | 优先重力排水，无倒坡和泄漏，高水位及水浸告警有效 |
| 结构 | 楼面、点荷载、运输路线和室外机平台均有结构专业核算文件 |
| 供电 | 两路电源、TN-S、SPD、旁路、EPO 及接地检测完成；160 A 条款已按实际冗余方式复核 |
| 变压器 | 已取得近 12 个月 15 分钟最大需量；按现有变压器不小于 160 kVA 可用余量核实母线、开关及变压器余量 |
| 负荷边界 | 当前 33.6 kW、微模块总 IT 上限 40 kW；四机 41.6 kW 已触发扩容，64 kW PSU 铭牌容量未被误作实际负载 |
| 消防 | 隔断、探测、灭火、封堵、联动及报审满足当地消防要求 |
| 动环 | UPS、PDU、空调、温湿度、烟感、水浸、门禁及压差（建议）统一监控 |

## 七、建议写入采购或施工合同的条款

> 微模块不得直接暴露于高粉尘生产环境。承包方应根据正常生产、峰值生产及清扫工况的空气检测结果，完成外围密闭隔断、过滤补风及微正压系统的深化设计。隔断应从结构地面连续封闭至结构顶板，所有门缝及管线穿越处应密封，防火分隔处应完成合格的防火封堵。微模块冷、热通道封闭仅用于气流组织，不作为防尘隔断。现场颗粒物、腐蚀性污染物、温湿度及设备降额条件应由服务器、UPS、精密空调和微模块供应商书面确认；确认前不得投入正式运行。

> 土建规划阶段，主机房室内净尺寸原则上按不小于 8500 mm × 5300 mm、净高不小于 3000 mm 控制，前置封闭冷通道净宽按 1500 mm；大风量增强档冷通道按 1800 mm、房间净宽按 5600 mm 预留。顶部设置多层桥架、吊顶或消防主管时，净高按 3200～3500 mm 预留。高粉尘场景另设 3～6 ㎡双门缓冲间。承包方应在施工前提交设备总装图、最大运输尺寸、各设备维护距离及顶部综合管线图；若最终设备尺寸导致上述空间不足，承包方应在采购锁定前书面提出并完成调整。

> 单排机柜采用前部封闭送风时，承包方应按 40 kW IT 显热负荷同时校核制冷量和循环风量。按 8～10 K 送回风温差，正常运行有效循环风量建议约 13,000～18,000 m³/h；任意 1 台空调退出后，剩余设备仍应满足约定负荷的进风温度和风量。厂房补风与机房循环送风必须分开设计，未经处理的含尘空气不得直接送入冷通道。

> 本项目现场初设要求现有变压器保留不小于 160 kVA 可用余量；如新设专用变压器，建议采用 200 kVA，但接入前必须以近 12 个月 15 分钟最大需量、设备最大输入表、UPS 充电策略和精密空调最大输入完成校核。25,000 kWh/日仅作为全厂能耗背景，不作为变压器选型依据。若四台服务器实际最大交流输入合计达到 64 kW，或 N+1 后制冷能力不足，应重新设计 UPS、空调、配电和变压器容量。

## 八、设计边界说明

本文以脱敏后的原始技术参数为基础，补充了工业厂房场景下的外围条件。原始方案未给出综合柜宽度、行级空调宽度、整机外高、UPS 电池柜数量、空调额定风量与机外余压、粉尘浓度、过滤等级、正压值、隔断耐火极限和外围房间温度上下限。本文中的 7.3 m 设备列长度、28.5 ㎡推荐核心包络、45.1 ㎡推荐主机房面积、13,000～18,000 m³/h 循环风量及高度建议属于规划控制值，不是设备厂商定型数据。因此，施工前必须结合现场检测、最终设备总装图、空调选型数据、厂房生产工艺和当地现行规范，由有资质的暖通、结构、电气及消防单位深化，并取得设备供应商书面确认。
